S1_V3_M4.fds
Generated by PyroSim - Version 2014.1.0110
13.06.2014 16:11:57

/--------------------------------------------------------------------------
/--- Name, Titel 
/--------------------------------------------------------------------------
&HEAD CHID='S1_M1_V3', TITLE='Demo_Haus_Brandherd1_Mechanische_Zufluft_und_Mechanische_Abluft - 4 Meshes'/


/--------------------------------------------------------------------------
/--- Mesh-Definition fuer 4 Meshes
/--------------------------------------------------------------------------
&MESH ID='Mesh0', IJK=72,72,72, XB=-10.8, 10.8,-10.8, 10.8,-0.3,21.3/

MESH ID='Mesh1', IJK=39,39,72, XB=-10.8, 0.9,-10.8, 0.9,-0.3,21.3/
MESH ID='Mesh2', IJK=39,33,72, XB=-10.8, 0.9,  0.9,10.8,-0.3,21.3/
MESH ID='Mesh3', IJK=33,39,72, XB=  0.9,10.8,-10.8, 0.9,-0.3,21.3/
MESH ID='Mesh4', IJK=33,33,72, XB=  0.9,10.8,  0.9,10.8,-0.3,21.3/

&PRES SOLVER = 'SCARC' /

/--------------------------------------------------------------------------
/--- V3-Fall: Mechanische Zuluft und mechanische Abluft
/--------------------------------------------------------------------------
&DEVC ID='TIMER', QUANTITY='TIME', XYZ=-10.8,-10.8,-0.3, SETPOINT=10.0, INITIAL_STATE=.FALSE. /


/--- Zuluft
&SURF ID = "ZULUFT" , VOLUME_FLOW = -1.4/
	  
&VENT SURF_ID = 'ZULUFT', XB = -3.6,-1.2,-8.7,-8.1,0.0,0.0, DEVC_ID = 'TIMER'/ Zuluft_1
&VENT SURF_ID = 'ZULUFT', XB = -8.7,-8.1,-3.6,-1.2,0.0,0.0, DEVC_ID = 'TIMER'/ Zuluft_2
&VENT SURF_ID = 'ZULUFT', XB = -8.7,-8.1, 1.2, 3.6,0.0,0.0, DEVC_ID = 'TIMER'/ Zuluft_3
&VENT SURF_ID = 'ZULUFT', XB = -3.6,-1.2, 8.1, 8.7,0.0,0.0, DEVC_ID = 'TIMER'/ Zuluft_4
&VENT SURF_ID = 'ZULUFT', XB =  1.2, 3.6, 8.1, 8.7,0.0,0.0, DEVC_ID = 'TIMER'/ Zuluft_5
&VENT SURF_ID = 'ZULUFT', XB =  8.1, 8.7, 1.2, 3.6,0.0,0.0, DEVC_ID = 'TIMER'/ Zuluft_6
&VENT SURF_ID = 'ZULUFT', XB =  8.1, 8.7,-3.6,-1.2,0.0,0.0, DEVC_ID = 'TIMER'/ Zuluft_7
&VENT SURF_ID = 'ZULUFT', XB =  1.2, 3.6,-8.7,-8.1,0.0,0.0, DEVC_ID = 'TIMER'/ Zuluft_8

&DEVC ID='Zuluft_1', QUANTITY='VOLUME FLOW', XB=-3.6,-1.2,-8.7,-8.1,0.0,0.0  /
&DEVC ID='Zuluft_2', QUANTITY='VOLUME FLOW', XB=-8.7,-8.1,-3.6,-1.2,0.0,0.0  /
&DEVC ID='Zuluft_3', QUANTITY='VOLUME FLOW', XB=-8.7,-8.1, 1.2, 3.6,0.0,0.0  /
&DEVC ID='Zuluft_4', QUANTITY='VOLUME FLOW', XB=-3.6,-1.2, 8.1, 8.7,0.0,0.0  /
&DEVC ID='Zuluft_5', QUANTITY='VOLUME FLOW', XB= 1.2, 3.6, 8.1, 8.7,0.0,0.0  /
&DEVC ID='Zuluft_6', QUANTITY='VOLUME FLOW', XB= 8.1, 8.7, 1.2, 3.6,0.0,0.0  /
&DEVC ID='Zuluft_7', QUANTITY='VOLUME FLOW', XB= 8.1, 8.7,-3.6,-1.2,0.0,0.0  /
&DEVC ID='Zuluft_8', QUANTITY='VOLUME FLOW', XB= 1.2, 3.6,-8.7,-8.1,0.0,0.0  /


/--- Abluft
&SURF ID = 'ABLUFT', VOLUME_FLOW = 2.8/

&VENT SURF_ID = 'ABLUFT', XB = -3.0,-2.1,-3.0,-2.1,15.9,15.9, DEVC_ID = 'TIMER'/ RWA_1_26m³
&VENT SURF_ID = 'ABLUFT', XB = -3.0,-2.1, 2.1, 3.0,15.9,15.9, DEVC_ID = 'TIMER'/ RWA_2_26m³
&VENT SURF_ID = 'ABLUFT', XB =  2.1, 3.0,-3.0,-2.1,15.9,15.9, DEVC_ID = 'TIMER'/ RWA_3_26m³
&VENT SURF_ID = 'ABLUFT', XB =  2.1, 3.0, 2.1, 3.0,15.9,15.9, DEVC_ID = 'TIMER'/ RWA_4_26m³

&DEVC ID='RWA_1', QUANTITY='VOLUME FLOW', XB=-3.0,-2.1,-3.0,-2.1,15.9,15.9/
&DEVC ID='RWA_2', QUANTITY='VOLUME FLOW', XB=-3.0,-2.1, 2.1, 3.0,15.9,15.9/
&DEVC ID='RWA_3', QUANTITY='VOLUME FLOW', XB= 2.1, 3.0, 2.1, 3.0,15.9,15.9/
&DEVC ID='RWA_4', QUANTITY='VOLUME FLOW', XB= 2.1, 3.0,-3.0,-2.1,15.9,15.9/


/--------------------------------------------------------------------------
/--- Simulationsdauer
/--------------------------------------------------------------------------
&TIME T_END=300.0/


/--------------------------------------------------------------------------
/--- Randbedingungen
/--------------------------------------------------------------------------
&VENT MB= 'ZMAX', SURF_ID='OPEN'/
&VENT MB= 'YMIN', SURF_ID='OPEN'/
&VENT MB= 'YMAX', SURF_ID='OPEN'/
&VENT MB= 'XMIN', SURF_ID='OPEN'/
&VENT MB= 'XMAX', SURF_ID='OPEN'/


/--------------------------------------------------------------------------
/--- Parameter fuer die Visualisierung
/--------------------------------------------------------------------------
&DUMP DT_DEVC=1.0, 
      DT_HRR=1.0, 
      DT_PL3D=30.0, 
      DT_SLCF=1.0,
      DT_SL3D=0.1,
      SMOKE3D=.TRUE., 
      PLOT3D_QUANTITY='OPTICAL DENSITY','U-VELOCITY','V-VELOCITY','W-VELOCITY','TEMPERATURE'/


/--------------------------------------------------------------------------
/--- Materialien
/--------------------------------------------------------------------------
&MATL ID='GLAS',
      FYI='Verfahrenstechnik',
      SPECIFIC_HEAT=0.82,
      CONDUCTIVITY=0.75,
      DENSITY=2500.0/
	  
&MATL ID='SCHWERBETON',
      FYI='Verfahrenstechnik',
      SPECIFIC_HEAT=1.05,
      CONDUCTIVITY=1.72,
      DENSITY=2500.0/

&SURF ID='GLAS',
      RGB=176,224,230,
      TRANSPARENCY=0.501961,
      MATL_ID(1,1)='GLAS',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.05/
	  
&SURF ID='BETON',
      COLOR='GRAY',
      MATL_ID(1,1)='SCHWERBETON',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.2/
	  

/--------------------------------------------------------------------------
/--- Slice files: Temperatur
/--------------------------------------------------------------------------
&SLCF QUANTITY='TEMPERATURE', PBX=-7.2/
&SLCF QUANTITY='TEMPERATURE', PBX=-4.5/
&SLCF QUANTITY='TEMPERATURE', PBX=-1.4/
&SLCF QUANTITY='TEMPERATURE', PBX= 1.8/
&SLCF QUANTITY='TEMPERATURE', PBX= 2.7/
&SLCF QUANTITY='TEMPERATURE', PBX= 4.5/
&SLCF QUANTITY='TEMPERATURE', PBX= 7.2/

&SLCF QUANTITY='TEMPERATURE', PBY=-7.2/
&SLCF QUANTITY='TEMPERATURE', PBY=-4.5/
&SLCF QUANTITY='TEMPERATURE', PBY=-1.4/
&SLCF QUANTITY='TEMPERATURE', PBY= 1.8/
&SLCF QUANTITY='TEMPERATURE', PBY= 2.7/
&SLCF QUANTITY='TEMPERATURE', PBY= 4.5/
&SLCF QUANTITY='TEMPERATURE', PBY= 7.2/

&SLCF QUANTITY='TEMPERATURE', PBZ= 2.4/
&SLCF QUANTITY='TEMPERATURE', PBZ= 5.1/
&SLCF QUANTITY='TEMPERATURE', PBZ= 7.8/
&SLCF QUANTITY='TEMPERATURE', PBZ=10.2/
&SLCF QUANTITY='TEMPERATURE', PBZ=12.6/


/--------------------------------------------------------------------------
/--- Slice files: VISIBILITY
/--------------------------------------------------------------------------
&SLCF QUANTITY='VISIBILITY', PBX=-7.2/
&SLCF QUANTITY='VISIBILITY', PBX=-4.5/
&SLCF QUANTITY='VISIBILITY', PBX=-1.4/
&SLCF QUANTITY='VISIBILITY', PBX= 1.8/
&SLCF QUANTITY='VISIBILITY', PBX= 2.7/
&SLCF QUANTITY='VISIBILITY', PBX= 4.5/
&SLCF QUANTITY='VISIBILITY', PBX= 7.2/

&SLCF QUANTITY='VISIBILITY', PBY=-7.2/
&SLCF QUANTITY='VISIBILITY', PBY=-4.5/
&SLCF QUANTITY='VISIBILITY', PBY=-1.4/
&SLCF QUANTITY='VISIBILITY', PBY= 1.8/
&SLCF QUANTITY='VISIBILITY', PBY= 2.7/
&SLCF QUANTITY='VISIBILITY', PBY= 4.5/
&SLCF QUANTITY='VISIBILITY', PBY= 7.2/

&SLCF QUANTITY='VISIBILITY', PBZ= 2.4/
&SLCF QUANTITY='VISIBILITY', PBZ= 5.1/
&SLCF QUANTITY='VISIBILITY', PBZ= 7.8/
&SLCF QUANTITY='VISIBILITY', PBZ=10.2/
&SLCF QUANTITY='VISIBILITY', PBZ=12.6/


/--------------------------------------------------------------------------
/--- Slice files: Optische Dichte
/--------------------------------------------------------------------------
&SLCF QUANTITY='OPTICAL DENSITY', PBX=-7.2/
&SLCF QUANTITY='OPTICAL DENSITY', PBX=-4.5/
&SLCF QUANTITY='OPTICAL DENSITY', PBX=-1.4/
&SLCF QUANTITY='OPTICAL DENSITY', PBX= 1.8/
&SLCF QUANTITY='OPTICAL DENSITY', PBX= 2.7/
&SLCF QUANTITY='OPTICAL DENSITY', PBX= 4.5/
&SLCF QUANTITY='OPTICAL DENSITY', PBX= 7.2/

&SLCF QUANTITY='OPTICAL DENSITY', PBY=-7.2/
&SLCF QUANTITY='OPTICAL DENSITY', PBY=-4.5/
&SLCF QUANTITY='OPTICAL DENSITY', PBY=-1.4/
&SLCF QUANTITY='OPTICAL DENSITY', PBY= 1.8/
&SLCF QUANTITY='OPTICAL DENSITY', PBY= 2.7/
&SLCF QUANTITY='OPTICAL DENSITY', PBY= 4.5/
&SLCF QUANTITY='OPTICAL DENSITY', PBY= 7.2/

&SLCF QUANTITY='OPTICAL DENSITY', PBZ= 2.4/
&SLCF QUANTITY='OPTICAL DENSITY', PBZ= 5.1/
&SLCF QUANTITY='OPTICAL DENSITY', PBZ= 7.8/
&SLCF QUANTITY='OPTICAL DENSITY', PBZ=10.2/
&SLCF QUANTITY='OPTICAL DENSITY', PBZ=12.6/


/--------------------------------------------------------------------------
/--- S1: Brandherd im Atrium
/--------------------------------------------------------------------------
&SURF ID='Burner', COLOR='RED', HRRPUA=277.7778, RAMP_Q='Burner_RAMP_Q'/
	  
&OBST XB=2.4,3.0,2.4,3.0,0.0,0.6, SURF_IDS='Burner','BETON','BETON'/ Brandherd_0_36m²

&RAMP ID='Burner_RAMP_Q', T=   0.0, F=0.0/
&RAMP ID='Burner_RAMP_Q', T= 300.0, F=1.0/
&RAMP ID='Burner_RAMP_Q', T= 700.0, F=1.0/
&RAMP ID='Burner_RAMP_Q', T=1200.0, F=0.0/

&SPEC ID='CARBON MONOXIDE'/

/&RADI RADIATIVE_FRACTION=0.3	/

&REAC FUEL       = 'Mischbrandlast',
      FYI        = 'Mischbrandlast aus:33.34% Tanne, 33.33% Styropor, 33.33% Polyurethan,',
      C          = 1         ,
      H          = 1.30004   ,
      O          = 0.320042  ,
      N          = 0.0339968 ,
      SOOT_YIELD = 0.1013247 ,
      CO_YIELD   = 0.033997  ,
      IDEAL      = .FALSE.   ,
      HEAT_OF_COMBUSTION= 26865.62	/
				

/--------------------------------------------------------------------------
/--- Devices: Temperatur fuer Brandherd im Atrium
/--------------------------------------------------------------------------
&DEVC ID='T_B01', QUANTITY='TEMPERATURE', XYZ=2.6,2.6, 1.0/
&DEVC ID='T_B02', QUANTITY='TEMPERATURE', XYZ=2.6,2.6, 2.0/
&DEVC ID='T_B03', QUANTITY='TEMPERATURE', XYZ=2.6,2.6, 3.0/
&DEVC ID='T_B04', QUANTITY='TEMPERATURE', XYZ=2.6,2.6, 4.0/
&DEVC ID='T_B05', QUANTITY='TEMPERATURE', XYZ=2.6,2.6, 5.0/
&DEVC ID='T_B06', QUANTITY='TEMPERATURE', XYZ=2.6,2.6, 6.0/
&DEVC ID='T_B07', QUANTITY='TEMPERATURE', XYZ=2.6,2.6, 7.0/
&DEVC ID='T_B08', QUANTITY='TEMPERATURE', XYZ=2.6,2.6, 8.0/
&DEVC ID='T_B09', QUANTITY='TEMPERATURE', XYZ=2.6,2.6, 9.0/
&DEVC ID='T_B10', QUANTITY='TEMPERATURE', XYZ=2.6,2.6,10.0/
&DEVC ID='T_B11', QUANTITY='TEMPERATURE', XYZ=2.6,2.6,11.0/
&DEVC ID='T_B12', QUANTITY='TEMPERATURE', XYZ=2.6,2.6,12.0/
&DEVC ID='T_B13', QUANTITY='TEMPERATURE', XYZ=2.6,2.6,13.0/
&DEVC ID='T_B14', QUANTITY='TEMPERATURE', XYZ=2.6,2.6,14.0/
&DEVC ID='T_B15', QUANTITY='TEMPERATURE', XYZ=2.6,2.6,15.0/


/--------------------------------------------------------------------------
/--- Devices: Optische Dichte
/--------------------------------------------------------------------------
&DEVC ID='OD_W01', QUANTITY='OPTICAL DENSITY', XYZ=-4.95,0.15, 1.0/       Messbaum in West-Richtung
&DEVC ID='OD_W02', QUANTITY='OPTICAL DENSITY', XYZ=-4.95,0.15, 2.0/       
&DEVC ID='OD_W03', QUANTITY='OPTICAL DENSITY', XYZ=-4.95,0.15, 3.0/      
&DEVC ID='OD_W04', QUANTITY='OPTICAL DENSITY', XYZ=-4.95,0.15, 4.0/      
&DEVC ID='OD_W05', QUANTITY='OPTICAL DENSITY', XYZ=-4.95,0.15, 5.0/      
&DEVC ID='OD_W06', QUANTITY='OPTICAL DENSITY', XYZ=-4.95,0.15, 6.0/      
&DEVC ID='OD_W07', QUANTITY='OPTICAL DENSITY', XYZ=-4.95,0.15, 7.0/      
&DEVC ID='OD_W08', QUANTITY='OPTICAL DENSITY', XYZ=-4.95,0.15, 8.0/      
&DEVC ID='OD_W09', QUANTITY='OPTICAL DENSITY', XYZ=-4.95,0.15, 9.0/      
&DEVC ID='OD_W10', QUANTITY='OPTICAL DENSITY', XYZ=-4.95,0.15,10.0/       
&DEVC ID='OD_W11', QUANTITY='OPTICAL DENSITY', XYZ=-4.95,0.15,11.0/       
&DEVC ID='OD_W12', QUANTITY='OPTICAL DENSITY', XYZ=-4.95,0.15,12.0/       
&DEVC ID='OD_W13', QUANTITY='OPTICAL DENSITY', XYZ=-4.95,0.15,13.0/       
&DEVC ID='OD_W14', QUANTITY='OPTICAL DENSITY', XYZ=-4.95,0.15,14.0/       
&DEVC ID='OD_W15', QUANTITY='OPTICAL DENSITY', XYZ=-4.95,0.15,15.0/       

&DEVC ID='OD_S01', QUANTITY='OPTICAL DENSITY', XYZ=-0.15,-4.65, 1.0/      Messbaum in SÃ¼d-Richtung
&DEVC ID='OD_S02', QUANTITY='OPTICAL DENSITY', XYZ=-0.15,-4.65, 2.0/     
&DEVC ID='OD_S03', QUANTITY='OPTICAL DENSITY', XYZ=-0.15,-4.65, 3.0/     
&DEVC ID='OD_S04', QUANTITY='OPTICAL DENSITY', XYZ=-0.15,-4.65, 4.0/     
&DEVC ID='OD_S05', QUANTITY='OPTICAL DENSITY', XYZ=-0.15,-4.65, 5.0/    
&DEVC ID='OD_S06', QUANTITY='OPTICAL DENSITY', XYZ=-0.15,-4.65, 6.0/   
&DEVC ID='OD_S07', QUANTITY='OPTICAL DENSITY', XYZ=-0.15,-4.65, 7.0/  
&DEVC ID='OD_S08', QUANTITY='OPTICAL DENSITY', XYZ=-0.15,-4.65, 8.0/ 
&DEVC ID='OD_S09', QUANTITY='OPTICAL DENSITY', XYZ=-0.15,-4.65, 9.0/  
&DEVC ID='OD_S10', QUANTITY='OPTICAL DENSITY', XYZ=-0.15,-4.65,10.0/  
&DEVC ID='OD_S11', QUANTITY='OPTICAL DENSITY', XYZ=-0.15,-4.65,11.0/   
&DEVC ID='OD_S12', QUANTITY='OPTICAL DENSITY', XYZ=-0.15,-4.65,12.0/   
&DEVC ID='OD_S13', QUANTITY='OPTICAL DENSITY', XYZ=-0.15,-4.65,13.0/   
&DEVC ID='OD_S14', QUANTITY='OPTICAL DENSITY', XYZ=-0.15,-4.65,14.0/   
&DEVC ID='OD_S15', QUANTITY='OPTICAL DENSITY', XYZ=-0.15,-4.65,15.0/   

&DEVC ID='OD_N01', QUANTITY='OPTICAL DENSITY', XYZ=-0.15,4.65, 1.0/       Messbaum in Nord-Richtung
&DEVC ID='OD_N02', QUANTITY='OPTICAL DENSITY', XYZ=-0.15,4.65, 2.0/   
&DEVC ID='OD_N03', QUANTITY='OPTICAL DENSITY', XYZ=-0.15,4.65, 3.0/   
&DEVC ID='OD_N04', QUANTITY='OPTICAL DENSITY', XYZ=-0.15,4.65, 4.0/   
&DEVC ID='OD_N05', QUANTITY='OPTICAL DENSITY', XYZ=-0.15,4.65, 5.0/   
&DEVC ID='OD_N06', QUANTITY='OPTICAL DENSITY', XYZ=-0.15,4.65, 6.0/   
&DEVC ID='OD_N07', QUANTITY='OPTICAL DENSITY', XYZ=-0.15,4.65, 7.0/   
&DEVC ID='OD_N08', QUANTITY='OPTICAL DENSITY', XYZ=-0.15,4.65, 8.0/   
&DEVC ID='OD_N09', QUANTITY='OPTICAL DENSITY', XYZ=-0.15,4.65, 9.0/   
&DEVC ID='OD_N10', QUANTITY='OPTICAL DENSITY', XYZ=-0.15,4.65,10.0/    
&DEVC ID='OD_N11', QUANTITY='OPTICAL DENSITY', XYZ=-0.15,4.65,11.0/    
&DEVC ID='OD_N12', QUANTITY='OPTICAL DENSITY', XYZ=-0.15,4.65,12.0/    
&DEVC ID='OD_N13', QUANTITY='OPTICAL DENSITY', XYZ=-0.15,4.65,13.0/    
&DEVC ID='OD_N14', QUANTITY='OPTICAL DENSITY', XYZ=-0.15,4.65,14.0/   
&DEVC ID='OD_N15', QUANTITY='OPTICAL DENSITY', XYZ=-0.15,4.65,15.0/   

&DEVC ID='OD_O01', QUANTITY='OPTICAL DENSITY', XYZ=4.65,0.15, 1.0/        Messbaum in Ost-Richtung
&DEVC ID='OD_O02', QUANTITY='OPTICAL DENSITY', XYZ=4.65,0.15, 2.0/  
&DEVC ID='OD_O03', QUANTITY='OPTICAL DENSITY', XYZ=4.65,0.15, 3.0/  
&DEVC ID='OD_O04', QUANTITY='OPTICAL DENSITY', XYZ=4.65,0.15, 4.0/  
&DEVC ID='OD_O05', QUANTITY='OPTICAL DENSITY', XYZ=4.65,0.15, 5.0/  
&DEVC ID='OD_O06', QUANTITY='OPTICAL DENSITY', XYZ=4.65,0.15, 6.0/  
&DEVC ID='OD_O07', QUANTITY='OPTICAL DENSITY', XYZ=4.65,0.15, 7.0/  
&DEVC ID='OD_O08', QUANTITY='OPTICAL DENSITY', XYZ=4.65,0.15, 8.0/  
&DEVC ID='OD_O09', QUANTITY='OPTICAL DENSITY', XYZ=4.65,0.15, 9.0/ 
&DEVC ID='OD_O10', QUANTITY='OPTICAL DENSITY', XYZ=4.65,0.15,10.0/   
&DEVC ID='OD_O11', QUANTITY='OPTICAL DENSITY', XYZ=4.65,0.15,11.0/   
&DEVC ID='OD_O12', QUANTITY='OPTICAL DENSITY', XYZ=4.65,0.15,12.0/ 
&DEVC ID='OD_O13', QUANTITY='OPTICAL DENSITY', XYZ=4.65,0.15,13.0/ 
&DEVC ID='OD_O14', QUANTITY='OPTICAL DENSITY', XYZ=4.65,0.15,14.0/ 
&DEVC ID='OD_O15', QUANTITY='OPTICAL DENSITY', XYZ=4.65,0.15,15.0/ 

&DEVC ID='OD_M01', QUANTITY='OPTICAL DENSITY', XYZ=-0.15,0.15, 1.0/      Messbaum in der Mitte
&DEVC ID='OD_M02', QUANTITY='OPTICAL DENSITY', XYZ=-0.15,0.15, 2.0/ 
&DEVC ID='OD_M03', QUANTITY='OPTICAL DENSITY', XYZ=-0.15,0.15, 3.0/ 
&DEVC ID='OD_M04', QUANTITY='OPTICAL DENSITY', XYZ=-0.15,0.15, 4.0/ 
&DEVC ID='OD_M05', QUANTITY='OPTICAL DENSITY', XYZ=-0.15,0.15, 5.0/ 
&DEVC ID='OD_M06', QUANTITY='OPTICAL DENSITY', XYZ=-0.15,0.15, 6.0/ 
&DEVC ID='OD_M07', QUANTITY='OPTICAL DENSITY', XYZ=-0.15,0.15, 7.0/ 
&DEVC ID='OD_M08', QUANTITY='OPTICAL DENSITY', XYZ=-0.15,0.15, 8.0/ 
&DEVC ID='OD_M09', QUANTITY='OPTICAL DENSITY', XYZ=-0.15,0.15, 9.0/ 
&DEVC ID='OD_M10', QUANTITY='OPTICAL DENSITY', XYZ=-0.15,0.15,10.0/  
&DEVC ID='OD_M11', QUANTITY='OPTICAL DENSITY', XYZ=-0.15,0.15,11.0/  
&DEVC ID='OD_M12', QUANTITY='OPTICAL DENSITY', XYZ=-0.15,0.15,12.0/  
&DEVC ID='OD_M13', QUANTITY='OPTICAL DENSITY', XYZ=-0.15,0.15,13.0/  
&DEVC ID='OD_M14', QUANTITY='OPTICAL DENSITY', XYZ=-0.15,0.15,14.0/  
&DEVC ID='OD_M15', QUANTITY='OPTICAL DENSITY', XYZ=-0.15,0.15,15.0/  



/--------------------------------------------------------------------------
/--- Devices: Adiabate Oberflaechentempertur am Dach
/--------------------------------------------------------------------------
&DEVC ID='AST_Dach_N1', QUANTITY='ADIABATIC SURFACE TEMPERATURE', XYZ=  0.0, 2.5,15.75, IOR=-3/   West-Richtung
&DEVC ID='AST_Dach_N2', QUANTITY='ADIABATIC SURFACE TEMPERATURE', XYZ=  0.0, 5.0,15.75, IOR=-3/   

&DEVC ID='AST_Dach_O1', QUANTITY='ADIABATIC SURFACE TEMPERATURE', XYZ=  2.5, 0.0,15.75, IOR=-3/   Ost-Richtung
&DEVC ID='AST_Dach_O2', QUANTITY='ADIABATIC SURFACE TEMPERATURE', XYZ=  5.0, 0.0,15.75, IOR=-3/   

&DEVC ID='AST_Dach_S1', QUANTITY='ADIABATIC SURFACE TEMPERATURE', XYZ=  0.0,-2.5,15.75, IOR=-3/   SÃ¼d-Richtung
&DEVC ID='AST_Dach_S2', QUANTITY='ADIABATIC SURFACE TEMPERATURE', XYZ=  0.0,-5.0,15.75, IOR=-3/   

&DEVC ID='AST_Dach_W1', QUANTITY='ADIABATIC SURFACE TEMPERATURE', XYZ= -2.5, 0.0,15.75, IOR=-3/   West-Richtung
&DEVC ID='AST_Dach_W2', QUANTITY='ADIABATIC SURFACE TEMPERATURE', XYZ= -5.0, 0.0,15.75, IOR=-3/   

&DEVC ID='AST_Dach_M' , QUANTITY='ADIABATIC SURFACE TEMPERATURE', XYZ=  0.0, 0.0,15.75, IOR=-3/   Mitte

&DEVC ID='AST_Dach_E1', QUANTITY='ADIABATIC SURFACE TEMPERATURE', XYZ= -5.0,-5.0,15.75, IOR=-3/   Ecken
&DEVC ID='AST_Dach_E2', QUANTITY='ADIABATIC SURFACE TEMPERATURE', XYZ= -5.0, 5.0,15.75, IOR=-3/   Ecken
&DEVC ID='AST_Dach_E3', QUANTITY='ADIABATIC SURFACE TEMPERATURE', XYZ=  5.0,-5.0,15.75, IOR=-3/   Ecken
&DEVC ID='AST_Dach_E4', QUANTITY='ADIABATIC SURFACE TEMPERATURE', XYZ=  5.0, 5.0,15.75, IOR=-3/   Ecken


/--------------------------------------------------------------------------
/--- Devices: Adiabate Oberflaechentempertur an den Glaswaenden
/--------------------------------------------------------------------------
&DEVC ID='AST_1OG_Glaswand_S1', QUANTITY='ADIABATIC SURFACE TEMPERATURE', XYZ= 2.25,-5.25,5.55, IOR=2/    Glaswand Sued
&DEVC ID='AST_1OG_Glaswand_S2', QUANTITY='ADIABATIC SURFACE TEMPERATURE', XYZ= 2.25,-5.25,6.15, IOR=2/
&DEVC ID='AST_1OG_Glaswand_S3', QUANTITY='ADIABATIC SURFACE TEMPERATURE', XYZ= 2.25,-5.25,6.75, IOR=2/
&DEVC ID='AST_1OG_Glaswand_S4', QUANTITY='ADIABATIC SURFACE TEMPERATURE', XYZ= 2.25,-5.25,7.35, IOR=2/
&DEVC ID='AST_1OG_Glaswand_S5', QUANTITY='ADIABATIC SURFACE TEMPERATURE', XYZ= 2.25,-5.25,7.95, IOR=2/
&DEVC ID='AST_1OG_Glaswand_S6', QUANTITY='ADIABATIC SURFACE TEMPERATURE', XYZ= 2.25,-5.25,8.55, IOR=2/
&DEVC ID='AST_1OG_Glaswand_S7', QUANTITY='ADIABATIC SURFACE TEMPERATURE', XYZ= 2.25,-5.25,9.15, IOR=2/

&DEVC ID='AST_1OG_Glaswand_W1', QUANTITY='ADIABATIC SURFACE TEMPERATURE', XYZ=-5.25,-2.25,5.55, IOR=1/    Glaswand West
&DEVC ID='AST_1OG_Glaswand_W2', QUANTITY='ADIABATIC SURFACE TEMPERATURE', XYZ=-5.25,-2.25,6.15, IOR=1/
&DEVC ID='AST_1OG_Glaswand_W3', QUANTITY='ADIABATIC SURFACE TEMPERATURE', XYZ=-5.25,-2.25,6.75, IOR=1/
&DEVC ID='AST_1OG_Glaswand_W4', QUANTITY='ADIABATIC SURFACE TEMPERATURE', XYZ=-5.25,-2.25,7.35, IOR=1/
&DEVC ID='AST_1OG_Glaswand_W5', QUANTITY='ADIABATIC SURFACE TEMPERATURE', XYZ=-5.25,-2.25,7.95, IOR=1/
&DEVC ID='AST_1OG_Glaswand_W6', QUANTITY='ADIABATIC SURFACE TEMPERATURE', XYZ=-5.25,-2.25,8.55, IOR=1/
&DEVC ID='AST_1OG_Glaswand_W7', QUANTITY='ADIABATIC SURFACE TEMPERATURE', XYZ=-5.25,-2.25,9.15, IOR=1/

&DEVC ID='AST_1OG_Glaswand_N1', QUANTITY='ADIABATIC SURFACE TEMPERATURE', XYZ= 2.25,5.25,5.55, IOR=-2/    Glaswand Nord
&DEVC ID='AST_1OG_Glaswand_N2', QUANTITY='ADIABATIC SURFACE TEMPERATURE', XYZ= 2.25,5.25,6.15, IOR=-2/
&DEVC ID='AST_1OG_Glaswand_N3', QUANTITY='ADIABATIC SURFACE TEMPERATURE', XYZ= 2.25,5.25,6.75, IOR=-2/
&DEVC ID='AST_1OG_Glaswand_N4', QUANTITY='ADIABATIC SURFACE TEMPERATURE', XYZ= 2.25,5.25,7.35, IOR=-2/
&DEVC ID='AST_1OG_Glaswand_N5', QUANTITY='ADIABATIC SURFACE TEMPERATURE', XYZ= 2.25,5.25,7.95, IOR=-2/
&DEVC ID='AST_1OG_Glaswand_N6', QUANTITY='ADIABATIC SURFACE TEMPERATURE', XYZ= 2.25,5.25,8.55, IOR=-2/
&DEVC ID='AST_1OG_Glaswand_N7', QUANTITY='ADIABATIC SURFACE TEMPERATURE', XYZ= 2.25,5.25,9.15, IOR=-2/

&DEVC ID='AST_1OG_Glaswand_O1', QUANTITY='ADIABATIC SURFACE TEMPERATURE', XYZ= 5.25,-2.25,5.55, IOR=-1/    Glaswand Ost
&DEVC ID='AST_1OG_Glaswand_O2', QUANTITY='ADIABATIC SURFACE TEMPERATURE', XYZ= 5.25,-2.25,6.15, IOR=-1/
&DEVC ID='AST_1OG_Glaswand_O3', QUANTITY='ADIABATIC SURFACE TEMPERATURE', XYZ= 5.25,-2.25,6.75, IOR=-1/
&DEVC ID='AST_1OG_Glaswand_O4', QUANTITY='ADIABATIC SURFACE TEMPERATURE', XYZ= 5.25,-2.25,7.35, IOR=-1/
&DEVC ID='AST_1OG_Glaswand_O5', QUANTITY='ADIABATIC SURFACE TEMPERATURE', XYZ= 5.25,-2.25,7.95, IOR=-1/
&DEVC ID='AST_1OG_Glaswand_O6', QUANTITY='ADIABATIC SURFACE TEMPERATURE', XYZ= 5.25,-2.25,8.55, IOR=-1/
&DEVC ID='AST_1OG_Glaswand_O7', QUANTITY='ADIABATIC SURFACE TEMPERATURE', XYZ= 5.25,-2.25,9.15, IOR=-1/

&DEVC ID='AST_1OG_Glaswand_I1', QUANTITY='ADIABATIC SURFACE TEMPERATURE', XYZ= 5.85,-2.25,5.55, IOR=1/    Glaswand Innen
&DEVC ID='AST_1OG_Glaswand_I2', QUANTITY='ADIABATIC SURFACE TEMPERATURE', XYZ= 5.85,-2.25,6.15, IOR=1/
&DEVC ID='AST_1OG_Glaswand_I3', QUANTITY='ADIABATIC SURFACE TEMPERATURE', XYZ= 5.85,-2.25,6.75, IOR=1/
&DEVC ID='AST_1OG_Glaswand_I4', QUANTITY='ADIABATIC SURFACE TEMPERATURE', XYZ= 5.85,-2.25,7.35, IOR=1/
&DEVC ID='AST_1OG_Glaswand_I5', QUANTITY='ADIABATIC SURFACE TEMPERATURE', XYZ= 5.85,-2.25,7.95, IOR=1/
&DEVC ID='AST_1OG_Glaswand_I6', QUANTITY='ADIABATIC SURFACE TEMPERATURE', XYZ= 5.85,-2.25,8.55, IOR=1/
&DEVC ID='AST_1OG_Glaswand_I7', QUANTITY='ADIABATIC SURFACE TEMPERATURE', XYZ= 5.85,-2.25,9.15, IOR=1/

/--------------------------------------------------------------------------
/--- Waende
/--------------------------------------------------------------------------
&OBST XB=-9.0,-8.7,-8.7, 8.7, 0.0, 4.8, SURF_ID='GLAS'/ Aussenwand_innen
&OBST XB= 8.7, 9.0,-8.7, 8.7, 0.0, 4.8, SURF_ID='GLAS'/ Aussenwand_innen
&OBST XB=-9.0, 9.0,-9.0,-8.7, 0.0, 4.8, SURF_ID='GLAS'/ Aussenwand_innen
&OBST XB=-9.0, 9.0, 8.7, 9.0, 0.0, 4.8, SURF_ID='GLAS'/ Aussenwand_innen

&OBST XB=-9.0,-8.7,-8.7, 8.7, 5.4, 9.6, SURF_ID='GLAS'/ Aussenwand_innen
&OBST XB= 8.7, 9.0,-8.7, 8.7, 5.4, 9.6, SURF_ID='GLAS'/ Aussenwand_innen
&OBST XB=-9.0, 9.0,-9.0,-8.7, 5.4, 9.6, SURF_ID='GLAS'/ Aussenwand_innen
&OBST XB=-9.0, 9.0, 8.7, 9.0, 5.4, 9.6, SURF_ID='GLAS'/ Aussenwand_innen

&OBST XB=-9.0,-8.7,-8.7, 8.7,10.2,14.4, SURF_ID='GLAS'/ Aussenwand_innen
&OBST XB= 8.7, 9.0,-8.7, 8.7,10.2,14.4, SURF_ID='GLAS'/ Aussenwand_innen
&OBST XB=-9.0, 9.0,-9.0,-8.7,10.2,14.4, SURF_ID='GLAS'/ Aussenwand_innen
&OBST XB=-9.0, 9.0, 8.7, 9.0,10.2,14.4, SURF_ID='GLAS'/ Aussenwand_innen

&OBST XB=-4.2,-3.9,-3.9, 3.9, 5.4, 6.3, SURF_ID='GLAS'/ Gelaender_1
&OBST XB=-4.2, 4.2, 3.9, 4.2, 5.4, 6.3, SURF_ID='GLAS'/ Gelaender_2
&OBST XB= 3.9, 4.2,-3.9, 3.9, 5.4, 6.3, SURF_ID='GLAS'/ Gelaender_3
&OBST XB=-4.2, 4.2,-4.2,-3.9, 5.4, 6.3, SURF_ID='GLAS'/ Gelaender_4

&OBST XB=-4.2,-3.9,-3.9, 3.9,10.2,11.1, SURF_ID='GLAS'/ Gelaender_1
&OBST XB=-4.2, 4.2, 3.9, 4.2,10.2,11.1, SURF_ID='GLAS'/ Gelaender_2
&OBST XB= 3.9, 4.2,-3.9, 3.9,10.2,11.1, SURF_ID='GLAS'/ Gelaender_3
&OBST XB=-4.2, 4.2,-4.2,-3.9,10.2,11.1, SURF_ID='GLAS'/ Gelaender_4

&OBST XB=-5.7,-5.4,-5.4, 5.4, 5.4, 9.6, SURF_ID='GLAS'/ Wand_Innenbereich
&OBST XB=-5.7, 5.4, 5.4, 5.7, 5.4, 9.6, SURF_ID='GLAS'/ Wand_Innenbereich
&OBST XB= 5.4, 5.7,-5.7, 5.7, 5.4, 9.6, SURF_ID='GLAS'/ Wand_Innenbereich
&OBST XB=-5.7, 5.4,-5.7,-5.4, 5.4, 9.6, SURF_ID='GLAS'/ Wand_Innenbereich

&OBST XB=-5.7,-5.4,-5.4, 5.4,10.2,14.4, SURF_ID='GLAS'/ Wand_Innenbereich
&OBST XB=-5.7, 5.4, 5.4, 5.7,10.2,14.4, SURF_ID='GLAS'/ Wand_Innenbereich
&OBST XB= 5.4, 5.7,-5.7, 5.7,10.2,14.4, SURF_ID='GLAS'/ Wand_Innenbereich
&OBST XB=-5.7, 5.4,-5.7,-5.4,10.2,14.4, SURF_ID='GLAS'/ Wand_Innenbereich

&OBST XB=-8.7,-5.7, 5.4, 5.7, 5.4, 9.6, SURF_ID='BETON'/ BÃ¼rowand
&OBST XB=-8.7,-5.7,-0.3, 0.0, 5.4, 9.6, SURF_ID='BETON'/ BÃ¼rowand
&OBST XB=-8.7,-5.7,-5.7,-5.4, 5.4, 9.6, SURF_ID='BETON'/ BÃ¼rowand
&OBST XB= 5.7, 8.7, 5.4, 5.7, 5.4, 9.6, SURF_ID='BETON'/ BÃ¼rowand
&OBST XB= 5.7, 8.7,-0.3, 0.0, 5.4, 9.6, SURF_ID='BETON'/ BÃ¼rowand
&OBST XB= 5.7, 8.7,-5.7,-5.4, 5.4, 9.6, SURF_ID='BETON'/ BÃ¼rowand
&OBST XB=-3.0,-2.7,-8.7,-5.7, 5.4, 9.6, SURF_ID='BETON'/ BÃ¼rowand
&OBST XB= 2.7, 3.0,-8.7,-5.7, 5.4, 9.6, SURF_ID='BETON'/ BÃ¼rowand
&OBST XB=-0.3, 0.0, 5.7, 8.7, 5.4, 9.6, SURF_ID='BETON'/ BÃ¼rowand

&OBST XB=-8.7,-5.7, 5.4, 5.7,10.2,14.4, SURF_ID='BETON'/ BÃ¼rowand
&OBST XB=-8.7,-5.7,-0.3, 0.0,10.2,14.4, SURF_ID='BETON'/ BÃ¼rowand
&OBST XB=-8.7,-5.7,-5.7,-5.4,10.2,14.4, SURF_ID='BETON'/ BÃ¼rowand
&OBST XB= 5.7, 8.7, 5.4, 5.7,10.2,14.4, SURF_ID='BETON'/ BÃ¼rowand
&OBST XB= 5.7, 8.7,-0.3, 0.0,10.2,14.4, SURF_ID='BETON'/ BÃ¼rowand
&OBST XB= 5.7, 8.7,-5.7,-5.4,10.2,14.4, SURF_ID='BETON'/ BÃ¼rowand
&OBST XB=-3.0,-2.7,-8.7,-5.7,10.2,14.4, SURF_ID='BETON'/ BÃ¼rowand
&OBST XB= 2.7, 3.0,-8.7,-5.7,10.2,14.4, SURF_ID='BETON'/ BÃ¼rowand
&OBST XB=-0.3, 0.0, 5.7, 8.7,10.2,14.4, SURF_ID='BETON'/ BÃ¼rowand

&OBST XB=-5.7,-5.4,-5.4, 5.4,14.7,15.9, SURF_ID='GLAS'/ Wand_innen
&OBST XB=-5.7, 5.4, 5.4, 5.7,14.7,15.9, SURF_ID='GLAS'/ Wand_innen
&OBST XB= 5.4, 5.7,-5.4, 5.7,14.7,15.9, SURF_ID='GLAS'/ Wand_innen
&OBST XB=-5.7, 5.7,-5.7,-5.4,14.7,15.9, SURF_ID='GLAS'/ Wand_innen

&OBST XB=-6.9,-6.3,-6.6,-6.3, 0.0, 4.8, SURF_ID='BETON'/ Stuetze_1
&OBST XB= 6.6, 7.2,-6.6,-6.3, 0.0, 4.8, SURF_ID='BETON'/ Stuetze_2
&OBST XB= 6.6, 7.2, 5.4, 5.7, 0.0, 4.8, SURF_ID='BETON'/ Stuetze_3
&OBST XB=-6.9,-6.3, 5.4, 5.7, 0.0, 4.8, SURF_ID='BETON'/ Stuetze_4

&OBST XB=-5.7, 0.0, 0.0, 5.7,15.9,16.2, SURF_ID='GLAS'/ Dach_oben_innen
&OBST XB= 0.0, 5.7,-5.7, 0.0,15.9,16.2, SURF_ID='GLAS'/ Dach_oben_innen
&OBST XB= 0.0, 5.7, 0.0, 5.7,15.9,16.2, SURF_ID='GLAS'/ Dach_oben_innen
&OBST XB=-5.7, 0.0,-5.7, 0.0,15.9,16.2, SURF_ID='GLAS'/ Dach_oben_innen

&OBST XB=-8.7,-7.5,7.5,8.7,7.2, 7.5, SURF_ID='BETON'/ Treppe
&OBST XB=-8.7,-7.2,6.3,8.7,2.1, 2.4, SURF_ID='BETON'/ Treppe
&OBST XB=-8.7,-7.2,6.3,7.5,7.2, 7.5, SURF_ID='BETON'/ Treppe
&OBST XB=-7.5,-7.2,7.5,8.7,6.9, 7.5, SURF_ID='BETON'/ Treppe
&OBST XB=-7.2,-6.9,7.5,8.7,1.8, 2.1, SURF_ID='BETON'/ Treppe
&OBST XB=-7.2,-6.9,6.3,7.5,2.1, 2.7, SURF_ID='BETON'/ Treppe
&OBST XB=-7.2,-6.9,7.5,8.7,6.6, 6.9, SURF_ID='BETON'/ Treppe
&OBST XB=-7.2,-6.9,6.3,7.5,7.2, 7.8, SURF_ID='BETON'/ Treppe
&OBST XB=-6.9,-6.6,7.5,8.7,1.5, 1.8, SURF_ID='BETON'/ Treppe
&OBST XB=-6.9,-6.6,6.3,7.5,2.4, 3.0, SURF_ID='BETON'/ Treppe
&OBST XB=-6.9,-6.6,7.5,8.7,6.3, 6.6, SURF_ID='BETON'/ Treppe
&OBST XB=-6.9,-6.6,6.3,7.5,7.5, 8.1, SURF_ID='BETON'/ Treppe
&OBST XB=-6.6,-6.3,7.5,8.7,1.2, 1.5, SURF_ID='BETON'/ Treppe
&OBST XB=-6.6,-6.3,6.3,7.5,2.7, 3.3, SURF_ID='BETON'/ Treppe
&OBST XB=-6.6,-6.3,7.5,8.7,6.0, 6.3, SURF_ID='BETON'/ Treppe
&OBST XB=-6.6,-6.3,6.3,7.5,7.8, 8.4, SURF_ID='BETON'/ Treppe
&OBST XB=-6.3,-6.0,7.5,8.7,0.9, 1.2, SURF_ID='BETON'/ Treppe
&OBST XB=-6.3,-6.0,6.3,7.5,3.0, 3.6, SURF_ID='BETON'/ Treppe
&OBST XB=-6.3,-6.0,7.5,8.7,5.7, 6.0, SURF_ID='BETON'/ Treppe
&OBST XB=-6.3,-6.0,6.3,7.5,8.1, 8.7, SURF_ID='BETON'/ Treppe
&OBST XB=-6.0,-5.7,7.5,8.7,0.6, 0.9, SURF_ID='BETON'/ Treppe
&OBST XB=-6.0,-5.7,6.3,7.5,3.3, 3.9, SURF_ID='BETON'/ Treppe
&OBST XB=-6.0,-5.7,7.5,8.7,5.1, 5.7, SURF_ID='BETON'/ Treppe
&OBST XB=-6.0,-5.7,6.3,7.5,8.4, 9.0, SURF_ID='BETON'/ Treppe
&OBST XB=-5.7,-5.4,7.5,8.7,0.3, 0.6, SURF_ID='BETON'/ Treppe
&OBST XB=-5.7,-5.4,6.3,7.5,3.6, 4.2, SURF_ID='BETON'/ Treppe
&OBST XB=-5.7,-5.4,6.3,7.5,8.7, 9.3, SURF_ID='BETON'/ Treppe
&OBST XB=-5.7,-4.2,7.5,8.7,4.8, 5.4, SURF_ID='BETON'/ Treppe
&OBST XB=-5.4,-5.1,7.5,8.7,0.0, 0.3, SURF_ID='BETON'/ Treppe
&OBST XB=-5.4,-5.1,6.3,7.5,3.9, 4.5, SURF_ID='BETON'/ Treppe
&OBST XB=-5.4,-5.1,6.3,7.5,9.0, 9.6, SURF_ID='BETON'/ Treppe
&OBST XB=-5.1,-4.8,6.3,7.5,4.2, 4.8, SURF_ID='BETON'/ Treppe
&OBST XB=-5.1,-4.8,6.3,7.5,9.3, 9.9, SURF_ID='BETON'/ Treppe
&OBST XB=-4.8,-4.5,6.3,7.5,4.5, 5.1, SURF_ID='BETON'/ Treppe
&OBST XB=-4.8,-4.2,6.3,7.5,9.6,10.2, SURF_ID='BETON'/ Treppe
&OBST XB=-4.5,-4.2,6.3,7.5,4.8, 5.4, SURF_ID='BETON'/ Treppe

&OBST XB=-9.0,-8.7, 6.3, 8.7,9.6,10.2, SURF_ID='BETON'/ Bodenplatte_2OG
&OBST XB=-9.0,-3.9, 0.0, 3.9,9.6,10.2, SURF_ID='BETON'/ Bodenplatte_2OG
&OBST XB=-9.0, 0.0, 3.9, 6.3,9.6,10.2, SURF_ID='BETON'/ Bodenplatte_2OG
&OBST XB=-9.0, 0.0, 8.7, 9.0,9.6,10.2, SURF_ID='BETON'/ Bodenplatte_2OG
&OBST XB=-4.2, 0.0, 6.3, 8.7,9.6,10.2, SURF_ID='BETON'/ Bodenplatte_2OG
&OBST XB= 0.0, 9.0,-9.0,-3.9,9.6,10.2, SURF_ID='BETON'/ Bodenplatte_2OG
&OBST XB= 3.9, 9.0,-3.9, 0.0,9.6,10.2, SURF_ID='BETON'/ Bodenplatte_2OG
&OBST XB= 0.0, 9.0, 3.9, 9.0,9.6,10.2, SURF_ID='BETON'/ Bodenplatte_2OG
&OBST XB= 3.9, 9.0, 0.0, 3.9,9.6,10.2, SURF_ID='BETON'/ Bodenplatte_2OG
&OBST XB= 0.0, 9.0,-9.0,-3.9,9.6,10.2, SURF_ID='BETON'/ Bodenplatte_2OG
&OBST XB= 3.9, 9.0,-3.9, 0.0,9.6,10.2, SURF_ID='BETON'/ Bodenplatte_2OG
&OBST XB=-9.0,-3.9,-3.9, 0.0,9.6,10.2, SURF_ID='BETON'/ Bodenplatte_2OG
&OBST XB=-9.0, 0.0,-9.0,-3.9,9.6,10.2, SURF_ID='BETON'/ Bodenplatte_2OG

&OBST XB=-9.0,-8.7, 6.3, 8.7, 4.8, 5.4, SURF_ID='BETON'/ Bodenplatte_1OG
&OBST XB=-9.0,-3.9, 0.0, 3.9, 4.8, 5.4, SURF_ID='BETON'/ Bodenplatte_1OG
&OBST XB=-9.0, 0.0, 3.9, 6.3, 4.8, 5.4, SURF_ID='BETON'/ Bodenplatte_1OG
&OBST XB=-9.0, 0.0, 8.7, 9.0, 4.8, 5.4, SURF_ID='BETON'/ Bodenplatte_1OG
&OBST XB=-4.2, 0.0, 6.3, 8.7, 4.8, 5.4, SURF_ID='BETON'/ Bodenplatte_1OG
&OBST XB= 0.0, 9.0,-9.0,-3.9, 4.8, 5.4, SURF_ID='BETON'/ Bodenplatte_1OG
&OBST XB= 3.9, 9.0,-3.9, 0.0, 4.8, 5.4, SURF_ID='BETON'/ Bodenplatte_1OG
&OBST XB= 0.0, 9.0, 3.9, 9.0, 4.8, 5.4, SURF_ID='BETON'/ Bodenplatte_1OG
&OBST XB= 3.9, 9.0, 0.0, 3.9, 4.8, 5.4, SURF_ID='BETON'/ Bodenplatte_1OG
&OBST XB= 0.0, 9.0,-9.0,-3.9, 4.8, 5.4, SURF_ID='BETON'/ Bodenplatte_1OG
&OBST XB= 3.9, 9.0,-3.9, 0.0, 4.8, 5.4, SURF_ID='BETON'/ Bodenplatte_1OG
&OBST XB=-9.0,-3.9,-3.9, 0.0, 4.8, 5.4, SURF_ID='BETON'/ Bodenplatte_1OG
&OBST XB=-9.0, 0.0,-9.0,-3.9, 4.8, 5.4, SURF_ID='BETON'/ Bodenplatte_1OG

&OBST XB=-9.0,-5.4, 0.0, 5.4,14.4,14.7, SURF_ID='BETON'/ Dach_innen
&OBST XB=-9.0, 0.0, 5.4, 9.0,14.4,14.7, SURF_ID='BETON'/ Dach_innen
&OBST XB= 0.0, 9.0,-9.0,-5.4,14.4,14.7, SURF_ID='BETON'/ Dach_innen
&OBST XB= 5.4, 9.0,-5.4, 0.0,14.4,14.7, SURF_ID='BETON'/ Dach_innen
&OBST XB= 0.0, 9.0, 5.4, 9.0,14.4,14.7, SURF_ID='BETON'/ Dach_innen
&OBST XB= 5.4, 9.0, 0.0, 5.4,14.4,14.7, SURF_ID='BETON'/ Dach_innen
&OBST XB= 0.0, 9.0,-9.0,-5.4,14.4,14.7, SURF_ID='BETON'/ Dach_innen
&OBST XB= 5.4, 9.0,-5.4, 0.0,14.4,14.7, SURF_ID='BETON'/ Dach_innen
&OBST XB=-9.0,-5.4,-5.4, 0.0,14.4,14.7, SURF_ID='BETON'/ Dach_innen
&OBST XB=-9.0, 0.0,-9.0,-5.4,14.4,14.7, SURF_ID='BETON'/ Dach_innen


&OBST XB=-10.8,-9.3, -9.3, 0.0,-0.3,0.0, SURF_ID='BETON'/ Bodenplatte_aussen
&OBST XB=-10.8, 0.0,-10.8,-9.3,-0.3,0.0, SURF_ID='BETON'/ Bodenplatte_aussen
&OBST XB=  0.0,10.8,-10.8,-9.3,-0.3,0.0, SURF_ID='BETON'/ Bodenplatte_aussen
&OBST XB=  9.3,10.8, -9.3, 0.0,-0.3,0.0, SURF_ID='BETON'/ Bodenplatte_aussen
&OBST XB=  0.0,10.8,  9.3,10.8,-0.3,0.0, SURF_ID='BETON'/ Bodenplatte_aussen
&OBST XB=  9.3,10.8,  0.0, 9.3,-0.3,0.0, SURF_ID='BETON'/ Bodenplatte_aussen
&OBST XB=-10.8,-9.3,  0.0, 9.3,-0.3,0.0, SURF_ID='BETON'/ Bodenplatte_aussen
&OBST XB=-10.8, 0.0,  9.3,10.8,-0.3,0.0, SURF_ID='BETON'/ Bodenplatte_aussen

&OBST XB= -9.3, 0.0, -9.3, 0.0,-0.3,0.0, SURF_ID='BETON'/ Bodenplatte_innen
&OBST XB=  0.0, 9.3, -9.3, 0.0,-0.3,0.0, SURF_ID='BETON'/ Bodenplatte_innen
&OBST XB=  0.0, 9.3,  0.0, 9.3,-0.3,0.0, SURF_ID='BETON'/ Bodenplatte_innen
&OBST XB= -9.3, 0.0,  0.0, 9.3,-0.3,0.0, SURF_ID='BETON'/ Bodenplatte_innen


/&HOLE XB=-5.72,-5.38, 3.90, 4.80, 5.4, 7.2/ Tuer
/&HOLE XB=-5.72,-5.38,-1.80,-0.90, 5.4, 7.2/ Tuer
&HOLE XB= 5.38, 5.72, 3.90, 4.80, 5.4, 7.2/ Tuer
/&HOLE XB= 5.38, 5.72,-1.80,-0.90, 5.4, 7.2/ Tuer
/&HOLE XB=-4.80,-3.90,-5.72,-5.38, 5.4, 7.2/ Tuer
/&HOLE XB=-2.10,-1.20,-5.72,-5.38, 5.4, 7.2/ Tuer
&HOLE XB= 3.60, 4.50,-5.72,-5.38, 5.4, 7.2/ Tuer
/&HOLE XB=-2.10,-1.20, 5.38, 5.72, 5.4, 7.2/ Tuer

/&HOLE XB=-5.72,-5.38, 3.90, 4.80,10.2,12.0/ Tuer
/&HOLE XB=-5.72,-5.38,-1.80,-0.90,10.2,12.0/ Tuer
/&HOLE XB= 5.38, 5.72, 3.90, 4.80,10.2,12.0/ Tuer
/&HOLE XB= 5.38, 5.72,-1.80,-0.90,10.2,12.0/ Tuer
/&HOLE XB=-4.80,-3.90,-5.72,-5.38,10.2,12.0/ Tuer
&HOLE XB=-2.10,-1.20,-5.72,-5.38,10.2,12.0/ Tuer
/&HOLE XB= 3.60, 4.50,-5.72,-5.38,10.2,12.0/ Tuer
/&HOLE XB=-2.10,-1.20, 5.38, 5.72,10.2,12.0/ Tuer

&HOLE XB=-3.32,-2.38,5.38,5.72, 5.4, 7.2/ Tuer
&HOLE XB=-3.32,-2.38,5.38,5.72,10.2,12.0/ Tuer

&TAIL /
